# 能力卡：24V 通道电流耗值三条定额（DI 4mA/点、继电器线圈 11mA/个、SB 4mA/点）

## R（原文引用）
> "1 SB 1223 2 x 24 V DC 输入/ 2 x 24 V DC 输出 …… 2 * 4 mA = 8 mA；…… 3 个 SM 1223，各 8 点输入 - 3 * 8 * 4 mA = 96 mA；3 个 SM 1223，各 8 个继电器线圈 - 3 * 8 * 11 mA = 264 mA；1 个 SM 1221，各 8 点输入 - 8 * 4 mA = 32 mA"
> ——《S7-1200 系统手册》V4.7，表 B-1 采样功率预算，p1154

## I（自述）
24V 列计算用的三条经验定额，直接取自手册官方算例：
- 数字量输入点：**4 mA/点**（CPU 本机输入、SM 输入、SB 输入通用）；
- 继电器输出模块的线圈：**11 mA/个**（注意是继电器线圈的静态耗电，不是被控负载电流）；
- SB 的输入点：**4 mA/点**（与 DI 同口径）。
这三条定额的作用是把"逐模块翻规格表"压缩成"点数×定额"的速算，官方算例全部按它们展开。

## A1（书中算例，全表可复算）
p1154 表 B-1 的 24V 列即本卡算例：14+8+24+8 = 54 个输入点 × 4 mA = 216 mA（56+8+96+32）；24 个继电器线圈 × 11 mA = 264 mA；合计 216+264 = **456 mA**，对照 CPU 400 mA，缺 56 mA。

## A2（未来触发）
- 场景：填功率预算表时问"DI 每个点算多少毫安／继电器输出模块耗多少"；快速估算 24V 总需求。
- 语言信号：中"输入点耗电多少／继电器线圈 11 毫安对不对／24V 需求估算"；英"sensor supply current per point / relay coil 11mA / 24V load estimate"。
- 相邻区分：定额之外的精确耗值（5V 侧、模拟量模块）→ 回附录 A 模块规格表（router 规格查询）；预算主流程 → power-budget-dual-column-procedure。

## E（执行步骤）
1. 输入契约：点数清单（本机 DI 数、各 SM/SB 的输入点数、继电器输出点数）。
2. 逐行套定额：输入点合计 ×4 mA；继电器线圈合计 ×11 mA；SB 输入并入输入项。
3. 相加得 24V 总要求，与 CPU 24V 预算比较。
4. 完成标准：给出"点数×4 + 线圈数×11 = X mA"的单行算式及结果。
5. 适用条件核查：定额只覆盖数字量 DI/继电器线圈/SB；模拟量模块、通信模块的 24V 侧耗值必须查各模块规格表，不得套定额。

## B（边界）
- 反场景：模拟量模块的 24V 耗值（如 SM 1231 TC 为 40 mA，p1087）不适用本卡定额；5V 列计算与定额无关。
- 矛盾/勘误：CPU 内部继电器线圈的功率已由 CPU 自行分配，**不要**再把它计入 24V 需求（p1154"说明"框）——漏读该句会重复计费。
- 外链缺口：非数字量模块的精确 24V 耗值分散在附录 A 各模块规格表，本卡不集中收录。
