# 能力卡：禁止外部 24V 电源与 CPU 传感器电源并联——分区供电

## R（原文引用）
> "警告：并联的风险。将外部 24 V DC 电源与 DC 传感器电源并联会导致这两个电源之间有冲突，因为每个电源都试图建立自己首选的输出电压电平。该冲突可能使其中一个电源或两个电源的寿命缩短或立即出现故障，从而导致 PLC 系统的运行不确定。……CPU 上的 DC 传感器电源和任何外部电源应分别给不同位置供电。"
> ——《S7-1200 系统手册》V4.7，p1153

## I（自述）
当 24V 预算不够而加装外部电源时，接线有一条铁律：**两个电源必须分区供电，严禁并联**。并联时两个电源都想把自己的输出电压电平强加给对方，轻则缩短寿命、重则立即损坏，且系统行为不可预测。正确做法：CPU 传感器电源喂一部分负载（如本机输入），外部电源喂另一部分负载（如扩展模块的继电器线圈），两边只在"参考电位（M）"意义上对齐，不做输出并联。

## A1（合成演练，含可复算数值）
原书未提供本条独立算例（其算例只算到缺 56 mA）。合成演练：缺 56 mA 的组态，若把外部 24V 电源输出直接并在传感器电源输出端子上 → 违反本禁令。合规接法：外部电源单独给 3 个 SM 1223 的 24 个继电器线圈（3×8×11=264 mA）供电，传感器电源只带 14+2+8+8=32 个输入点（32×4=128 mA < 400 mA ✓），两区各自满足且不并联。

## A2（未来触发）
- 场景：24V 缺口决定加电源后，问"电源接哪里/能不能并到 CPU 上"；审图发现两电源输出端有互联；调试中传感器电源发热/损坏。
- 语言信号：中"外部电源能并到 CPU 的 24V 上吗／分区供电／M 端接一起"；英"parallel the external supply / separate power zones / common M"。
- 相邻区分：算要不要加电源 → power-budget-negative-asymmetric；非隔离 M 端同电位约束 → power-budget-precheck（该条约束的是电位，本卡禁的是输出并联，两者常被混为一谈）。

## E（执行步骤）
1. 输入契约：外部电源的接线路由（拟接端子清单）。
2. 判定：外部电源输出端子与 CPU 传感器电源输出端子之间是否存在直接电气连接（并联）→ 有则违规。
3. 输出分区方案：列出"传感器电源负责的负载清单"与"外部电源负责的负载清单"，两边互斥且并集覆盖全部 24V 负载。
4. 确认 M（参考电位）连接方式符合数据表的隔离/非隔离标注。
5. 完成标准：输出端互联检查通过 + 两张分区负载清单完整。

## B（边界）
- 反场景：单电源系统（无外部电源）不涉及；只问差额（→asymmetric 卡）。
- 手册警告（p1153）："运行不确定可能导致死亡、人员重伤和/或财产损失"——并联不是效率问题而是安全问题。
- 矛盾/勘误：无；注意与"非隔离 M 端子必须同电位"（p1153–1154）组合阅读：禁的是**输出并联**，要求的是**参考电位统一**，不矛盾。
- 外链缺口：外部电源选型（如 PM 1207 24V/2.5A，p1151）本手册只有订货信息，容量设计需电源厂商文档。
