# 32767-ambiguity-resolution — 通道读到 32767/7FFF 的四义判读

## R — Reading（原文）

> "返回 7FFF 可能由以下原因之一所致：上溢（如上表所述）、有效值可用前（例如上电时立即返回）或者检测到断路。"（p1085，表 A-167 脚注 1）

> "任何通道上存在诊断错误的模拟量输入模块会在该通道上报告 32767 或 -32768，即使该通道未启用诊断。禁用时，模拟量输入通道报告 32767。"（p948）

> "上溢：32767 电流输入（4 到 20 mA）下溢：-32768 断路：32767"（p947，模块诊断对照表节选）

> "对于没有连接传感器的激活通道，模块会报告 32767。如果还启用了开路检测，模块会使相应的红色 LED 闪烁。"（p1096）

## I — Interpretation（自述）

模拟量通道读到 32767（7FFF）时，这个数字**至少有四种互不相同的成因**，而手册把它们分散在至少两节、多页脚注里，任何单页都凑不齐清单（澄清清单 A11）：①**真上溢**——信号确实超过上溢段（32512–32767）；②**上电未就绪**——模块上电后对 ADC 内部校准，校准期间每个通道都报 32767，直到有效数据可用；③**断路**——4–20 mA 回路断线时**无论断路报警是否启用都恒报 32767**（p1085 表 A-168 脚注）；④**模块级报告/无传感器**——未接传感器的激活通道报 32767；且模块出现诊断错误时即使诊断被禁用也会报 32767（p948）。四种成因处置完全不同：上溢查量程，上电等初始化，断路查接线，无传感器查组态。**面板数值本身无法区分四者**，必须按时间（是否刚上电）→ 量程（是否 4–20 mA 且 <1.185 mA）→ LED（红色闪烁=开路检测在报）→ 程序级仲裁（诊断中断 OB + RALRM 解析 AINFO 字节 32/33）的顺序收窄。程序级规避上电假值的唯一手册对策：启动 OB 里用快速存取轮询该模块编号最大的已用输入点，读到非 32767 为止。

## A1 — Application Example（书中规则 + 标注演练）

**书中数字素材**：J 型 TC 表 A-179（p1091，>1450.0 → 32767 上溢；<−210.0 → −32768 下溢，下溢可能因极性接反/开路/型号错误）；TC 断路测试每 6 秒一次、每使能通道延长更新时间 9 ms（p1088）；RTD 8 通道 10 Hz 更新时间 2.450 s（p1091 表 A-178）。

**【合成演练，按原书规则可复算】** SM 1231 RTD 8 通道，10 Hz 抑制，CPU 上电后约 3 秒操作员报"所有通道 32767"：
1. 时间判据：3 s < 更新时间 2.450 s + 校准时长（手册不校准期长度定值）→ 高度疑似②上电初始化，非真上溢。
2. 处置：启动 OB 中对通道 7（编号最大已用点）用快速存取（`:P`）轮询，读到 ≠32767 → 0–6 通道全部就绪（模块按 0→7 初始化，p1096）。
3. 复算依据：轮询最高通道代全模块、更新时间档位均出自 p1091/p1096 原文；演练未造手册外规则。

**第二例（书中规则推演，4–20 mA）**：值 32767 持续、非上电窗口 → 疑③断路；判据 = 表 A-168 断路行"< 1.185 mA（4 至 20 mA）"且脚注"无论断路报警状态如何，始终返回断路值 32767"→ 查回路接线，再看红色 LED 是否闪烁（开路检测启用时）。

## A2 — Future Trigger ★

**触发场景**：
1. 现场通道读数顶格："这个通道一直读 32767 / the analog input reads 32767, what does it mean?"
2. 每次上电后瞬间联锁误动作："CPU 一上电程序就把 32767 当真值处理了。"
3. 排查是不是断线："读 32767 会不会是断线 / is 32767 a wire break?"
4. 监视表里偶发 7FFF，几秒后自己恢复。
5. 未接传感器的备用通道在报警。

**语言信号**：32767、7FFF、−32768、上溢 / overflow、断路 / 断线 / wire break、上电假值 / power-up value、开路检测 / open-circuit。

**与相邻 skill 的区分**（初稿）：**手里的证据是诊断中断报文要逐字节解析**（AINFO 字节 26–33、通道号、错误类型字 16#0006 断线 vs 16#0007 超上限）→ AINFO router 卡（依赖诊断 OB 已在跑的深解析场景）；**只是看到一个可疑读数要定性** → 本卡。标定换算错→ analog-scaling 卡。本卡的 RALRM 仲裁只写到"何时该用"，字节表解析细则归 AINFO 卡。

## E — Execution（可执行步骤）

**输入契约**（缺则先问）：①读到 32767 的通道数量（单通道还是全模块）；②模块型号与量程（电压/电流 0–20/4–20/TC/RTD/电阻）；③是否处于上电后最初几秒；④开路检测/断路报警是否启用（决定 LED 是否可用）；⑤诊断中断 OB 是否已在程序中（决定程序级仲裁是否可用）。

**步骤**（判读顺序 = 先时间性原因，后物理原因，最后才归因真上溢）：
1. **Step 1 时间窗判定**：读数是否发生在上电后/组态下载后？TC/RTD 模块校准期全通道 32767。✅ 完成标准：明确"在窗口内/不在窗口内"。在窗口内 → 转 Step 2 布防轮询；不在 → Step 3。
2. **Step 2 上电假值规避**：启动 OB 内**快速存取**（`:P` 直读）轮询该模块**编号最大的已用输入点**，值=32767 则重复读直到改变，之后才放行主程序/联锁。✅ 完成标准：轮询逻辑落在启动 OB 且用 `:P` 访问；阻塞时长上限可用该模块更新时间档位参考（如 8 通道 10 Hz ≈ 2.45 s 量级，p1091/p1096）。
3. **Step 3 量程判据**：4–20 mA 且可测回路 → 依据表 A-168 断路恒报 32767 → 查接线/发送器；TC/RTD → 对照该型号范围表（如表 A-179 的 >1450.0 上溢 / <−210.0 下溢三因）。
4. **Step 4 模块级证据**：看红色 LED 是否闪烁（开路检测启用=开路在报）；该通道是否本就未接传感器（未接=32767 是"正常"表现）→ 组态中取消激活即可（TC/RTD 允许取消激活未用通道，不报错）。
5. **Step 5 程序级仲裁（判停点）**：以上仍无法区分"断路 vs 真上溢" → 在诊断错误中断 OB 里调用 RALRM（F_ID=模块 LADDR，AINFO 用 ≥34 字节数组），取**字节 32+33**：16#0006=断线、16#0007=超出上限、16#0008=超出下限。✅ 完成标准：四义之一被明确排除并留判定依据（时间/量程/LED/字节值）。

**输出契约**：一栏判定结论（四义之一）+ 依据（哪条判据、哪页）+ 处置动作（等待就绪/修线/取消激活/查量程）。**容差/约定**：手册未给校准期固定时长——不得把"3 秒后必恢复"写成保证；"轮询最高通道代表全模块"是手册原文口径（模块按 0→7 初始化）。

## B — Boundary（边界与失败模式）

- **反场景**：读数在额定范围内但换算结果错 → analog-scaling 卡；诊断中断报文整体解析（字节 26–33 全表、通道号、进入/离开错误）→ AINFO router 卡；数字量/高速计数异常 → router。
- **手册警告的失败模式**：①"禁用时，模拟量输入通道报告 32767"（p948）——**关掉诊断并不能让 32767 消失**，反而失去 −32768 下溢等区分信号；②TC 断路报警禁用而实际开路时"模块可能会报告随机值"（p1088 脚注）——**不是 32767 也不是稳定值**，比报 32767 更危险；③每 6 秒断路测试使每使能通道更新时间 +9 ms，评估扫描时间要计入。
- **手册内部矛盾处置（A6/勘误口径）**：SB 侧温度型"超出范围最大值报告 +32768"（p1132 表 A-242 脚注 2）越出 Int 上界，属疑笔误——**按正文/表脚注主流口径 32767 判读**（本卡以 p1085/p947/p1096 正文口径为准，不抄 +32768）。
- **阶段 0 批判盲点**：手册把四种成因分散在 A.11/A.12/15.2/15.20 四处且互相不引用，按单一页排查必然漏义（A11 的教训）；手册也未给出"32767 持续多久算断路"的时间阈值——本卡不造阈值，用"是否在初始化窗口"二分。
- **相邻易混淆**：AINFO 卡（报文解析）与本卡（值判读）共享"32767"触发词；分流判据 = 是否已有诊断中断报文在手。
