# 能力卡：功率预算双列减法流程（VA/RA-11/RA-1 三源合并）

## R（原文引用）
> "本例中的 CPU 为 SM 提供了足够的 5 V DC 电流，但没有通过传感器电源为所有输入和扩展继电器线圈提供足够的 24 V DC 电流。I/O 需要 456 mA，而 CPU 只提供 400 mA。该安装额外需要一个至少为 56 mA 的 24 V DC 电源以运行所有包括的 24 V DC 输入和输出。"
> ——《S7-1200 系统手册》V4.7，功率预算示例，p1154

## I（自述）
双列减法是功率预算的主流程：按"CPU 预算 → 减系统要求 → 总要求 → 等于差额"两列并算（5V/24V 各一列）。要点：
- 24V 侧 CPU 本机输入点也耗电（按 4 mA/点计入）；
- CPU 已自行分配驱动内部继电器线圈的功率，计算中**无需**再计入内部线圈；
- 两列结论判据不同：5V 负 → 减模块；24V 负 → 加外部电源（非对称，见 asymmetric 卡）。

## A1（书中算例，全表可复算）
p1154 表 B-1（CPU 1214C AC/DC/继电器：5V 预算 1600 mA / 24V 400 mA）：
- 5V 列：SB 1223 50 + CM 1241 220 + 3×SM 1223 435（3×145）+ SM 1221 105 = **810 mA**；差额 1600−810 = **+790 mA**。
- 24V 列：本机 14 DI 56（14×4）+ SB 2 DI 8 + 24 个 SM 输入 96（3×8×4）+ 24 个继电器线圈 264（3×8×11）+ SM 1221 8 DI 32 = **456 mA**；差额 400−456 = **−56 mA**（手册记作 (56)）。

## A2（未来触发）
- 场景：新组态评审/扩容评估时"算这个 CPU 带不带得动"；供货商报价核对；排障时怀疑供电不足。
- 语言信号：中"功率预算／5V 24V 预算／电流差额"；英"power budget / current margin / 5V 24V budget"。
- 相邻区分：本卡与晋级 power-budget-dual-rail 同契约——若晋级卡可用优先用晋级卡，本卡为 router 兜底（同域负例：晋级卡触发词不重复触发本卡）；差额为负后的处置 → power-budget-negative-asymmetric；上限三查 → power-budget-precheck。

## E（执行步骤）
1. 输入契约：CPU 型号、模块清单；缺任一项先询问，不得静默猜值。
2. 填预算行（查 CPU 规格：5V/24V 两列）。
3. 逐模块填要求行：5V 侧查附录 A 各模块表；24V 侧用定额（DI 4 mA/点、继电器线圈 11 mA/个）。
4. 求和 → 差额 = 预算 − 要求（整数 mA，手册不做小数舍入）。
5. 输出契约：表 B-2 结构（预算/要求/差额三行两列）+ 结论：5V≥0 且 24V≥0 → 通过；5V<0 → 减模块；24V<0 → 外部电源。完成标准：差额行非空且每列有明确结论。

## B（边界）
- 反场景：缺模块清单（先索取）；只想查单个模块耗值（→quotas 卡）。
- 矛盾/勘误：表 C-3 标题误译（SB 写成"显示模块"、BB 写成"电池模块"，澄清清单 B11，p1157），引用订货表时以订货号为准；CPU 内部线圈功率说明（p1154"说明"框）易被漏读导致 24V 高估。
- 外链缺口：CM 1243/CP 1243 自身耗值与连接占用 → CP 操作说明（D3）。
