# 能力卡：功率预算差额为负的非对称处置（5V 减模块 / 24V 加外部电源）

## R（原文引用）
> "如果超出 5 V DC 功率预算，可能无法将最大数量的扩展模块连接到 CPU。必须拆下一些扩展模块直到其功率要求在功率预算范围内。……如果 24 V DC 功率要求超出传感器电源的预算，则可以为系统增加外部 24 V DC 电源。必须将外部 24 V DC 电源手动连接到输入点或扩展模块上的继电器线圈。"
> ——《S7-1200 系统手册》V4.7，附录 B 计算功率预算，p1153

## I（自述）
两条电源通道的"差额为负"处置完全不对称：
- 5V 由 CPU 内部电源提供，没有任何外部补充手段——唯一解是**减/换模块**，属于硬件返工；
- 24V 传感器电源不够时**允许加外部电源**，只是必须手动接到具体负载（输入点/继电器线圈），不能并到 CPU 电源上。
因此设计顺序应当是：先用 5V 约束卡住模块数量上限（不可逆决策），再用 24V 缺口去算外部电源容量（可加钱解决）。5V 超额不是"性能警告"，是必须整改的硬约束。

## A1（书中算例）
手册算例（CPU 1214C AC/DC/继电器，p1154）续推：5V 总要求 810 mA ≤ 预算 1600 mA，差额 +790 mA，无需处置；24V 需求 456 mA > 400 mA，缺 56 mA。
合成续算：若再加 6 个 SM 1223（每个 5V 145 mA），5V 要求 = 810 + 6×145 = 1680 mA > 1600 mA，5V 差额 −80 mA → 必须移除 1 个 SM 1223（回到 1535/1600，+65 mA）。24V 缺口仍按加外部 ≥56 mA 电源处置，与 5V 处置互不替代。

## A2（未来触发）
- 场景：选型评审发现 5V 差额为负，问"还能不能再挂一个模块"；24V 不够时问"要不要换更大的电源/CPU"；扩容后设备出现怪问题，怀疑供电。
- 语言信号：中"5V 超了怎么办／差额是负的／减哪个模块／加外部 24V 电源"；英"5V budget exceeded / negative power margin / external 24V supply"。
- 相邻区分：算差额本身 → power-budget-dual-column-procedure（或晋级 power-budget-dual-rail）；查模块耗值 → 24v-consumption-quotas；前置上限检查 → power-budget-precheck；外部电源接线禁令 → 24v-parallel-ban。

## E（执行步骤）
1. 输入契约：双列差额（5V/24V，mA）与模块清单；缺清单先索取，不得猜值。
2. 5V 差额 < 0 → 按单个模块 5V 耗值从大到小提出移除/替换方案，复算直到差额 ≥ 0。完成标准：给出"移除哪几个模块 + 新差额 ≥ 0"。
3. 24V 差额 < 0 → 外部电源额定电流 ≥ |差额| 且留 ≥20% 余量，手动接到输入点/扩展继电器线圈。完成标准：给出电源容量建议 + 分区接线说明。
4. 判停：5V 与 24V 处置互不替代——不得用外部 24V 电源"补"5V 缺口。
5. 静默失败自查：超 5V 组态 CPU 不会报错（表现是无法预测的行为）。凡"扩容后偶发异常"且无诊断事件，先复算 5V 差额再排软件。

## B（边界）
- 反场景：还没算过差额（先走主流程卡）；只问模块耗值或上限（去对应查值卡）。
- 手册警告级别为安全警告（"运行不确定可能导致死亡、人员重伤和/或财产损失"，p1153）——不允许"先凑合跑"。
- 矛盾/勘误：本卡口径 p1153 单一来源，无冲突；订货表引用注意 B11（表 C-3 标题"显示模块/电池模块"系误译）。
- 外链缺口：各 SM 5V 耗值散在附录 A 各模块规格表，本手册无集中速查表；CM 1243 系列供电与连接占用 → CP 操作说明（澄清清单 D3）。
