# 能力卡：上电初始化期 32767 假值的启动 OB 轮询规避

## R（原文引用）
> "上电后，模块将对模数转换器执行内部校准。在此期间，模块将在每个通道上报告值 32767，直到该通道上的有效数据可用为止。用户程序可能需要考虑这段初始化时间。……可以在用户程序中包括逻辑，兼顾模块的初始化时间。可以使用'启动 OB'中的轮询读取来实现此逻辑，该轮询会阻止操作，直到初始化完成。"
> ——《S7-1200 系统手册》V4.7，p1091（热电偶模块说明，SM/SB 模拟量同口径）

## I（自述）
32767 四义中的"上电未就绪"分支：上电后模块做 ADC 内部校准，校准期所有通道都报 32767（假值）。规避方案是手册唯一给结构化流程的一处：**在启动 OB 里轮询读取**，读到 32767 就重读，直到值变化（有效数据可用）才放行。优化要点：模块输入按 0→7 顺序初始化，所以**只需对模块中编号最大的已使用输入点轮询**，一个模块一个轮询点即可。轮询必须用快速存取实现。

## A1（合成演练，含可复算数值）
原书未给定时数值（初始化时长取决于组态）。合成演练：SM 1231 AI 8 通道模块，使用了通道 0–3。轮询点 = 通道 3（编号最大的已使用点）；启动 OB 伪码：`IF 读(AI3) == 32767 THEN 继续等待 ELSE 初始化完成标志:=TRUE`。判据：通道 3 出现非 32767 值 ⇒ 模块级初始化完成（因为初始化按 0→7 顺序，最大点就绪时前面各点必已就绪）。

## A2（未来触发）
- 场景：上电头几秒模拟量程序用 32767 误触发联锁；设计启动逻辑时问"怎么避开上电假值"。
- 语言信号：中"上电读到 32767／启动 OB 轮询／初始化时间"；英"startup OB polling / 32767 during initialization / ADC calibration wait"。
- 相邻区分：32767 的**四义判别总框架** → 32767-ambiguity-resolution（晋级卡，本卡只承载其"上电未就绪"分支的处置细节，两卡互为近邻）；断路/溢出报文级判别 → ainfo-26-33-break-vs-overflow。

## E（执行步骤）
1. 输入契约：每模块的已用输入点编号清单。
2. 为每个模块选轮询点 = 编号最大的已使用输入点。
3. 在启动 OB 写轮询：读该点 → 若 =32767 重复读 → 值变化即置"初始化完成"标志。
4. 用该标志门控下游模拟量逻辑（联锁/标定）。
5. 完成标准：标志翻转后下游逻辑才可执行；冷启动验证一次（重新上电观察首扫行为）。
6. 判停：若无启动 OB 使用权限（纯改造项目），改在程序循环 OB 首个周期用同一判据做一次性门控，并在 B 段风险中声明。

## B（边界）
- 反场景：运行期中途出现的 32767（非上电窗口）不是本卡场景，去四义框架卡。
- 手册口径："因为模块的组态可以改变初始化时间的长度，所以应该在组态中验证模块的行为"（p1091）——手册不给统一时长，不得编造"等 500 ms"这类数字。
- 矛盾/勘误：无；与 foot note（p1085"有效值可用前（例如上电时立即返回）"）同源。
- 外链缺口：启动 OB 的执行机制见第 6 章；本卡不重复。
