# 能力卡：热电偶每 6 秒断路测试，每通道延长更新 9ms

## R（原文引用）
> "模块每 6 秒执行一次断路测试，这样每 6 秒会针对每个使能通道将更新时间延长 9 ms。"
> "2 如果断线报警已禁用，但传感器接线存在开路情况，则模块可能会报告随机值。"
> ——《S7-1200 系统手册》V4.7，表格 A-173/A-232 诊断，p1088/p1126（SM/SB 同口径）

## I（自述）
SM/SB 1231 热电偶模块的断路检测是**周期性主动测试**：每 6 秒一轮，每轮使每个已使能通道的更新时间延长 9 ms——开启断路诊断有确定的时间代价（8 通道模块每轮 +72 ms），不是免费的。配套口径：断路时模块报 32767（p947）；**断线报警禁用但实际开路 → 可能报随机值**（p1088/p1126 脚注），这是比"固定假值"更危险的静默失败，所以高温安全回路必须启用断路诊断。测温建议 100 ms 积分（p1091 说明，更小积分增大重复性误差）。

## A1（合成演练，含可复算数值）
原书未提供数值算例。合成演练：SM 1231 AI 8×TC，50 Hz 抑制（更新 0.525 s，p1091 表），全通道启用断路测试 → 每 6 s 有一次更新 ≈ 0.525+9×8/1000 = 0.597 s（其余周期 0.525 s）。设计影响：以 0.525 s 为周期的时间常数计算须留 0.6 s 余量。数值可按 9 ms×通道数复算。

## A2（未来触发）
- 场景：热电偶回路设计评估断路诊断开销；"TC 偶发乱值"排查（禁用断路诊断+开路=随机值）；更新时间预算。
- 语言信号：中"热电偶断线检测多耗时间／6 秒测试／更新时间 9 毫秒"；英"burnout test 6 s / 9 ms per channel / thermocouple update time"。
- 相邻区分：32767 值的判别框架 → 32767-ambiguity-resolution（晋级卡）；RTD 换算 → rtd-range-and-32767；A5 冷端误差两口径（SM"要添加"p1090 vs SB"已包括"p1127）见本卡 B 段——精度叠算时先辨表。

## E（执行步骤）
1. 输入契约：模块类型（SM/SB）、通道数、抑制频率、断路诊断开关状态。
2. 计算更新时间：基线（查 p1091/p1128 噪声抑制表）+ 测试增量（每 6 s：9 ms×使能通道数）。
3. 决策：安全相关测温 → 断路诊断必须启用（否则开路报随机值，p1088 脚注 2）。
4. 复核精度口径：SM 表冷端误差"要添加"、SB 表"已包括"（A5），两表数值不可直接互换。
5. 完成标准：更新时间预算式 + 断路诊断决策记录。

## B（边界）
- 反场景：普通模拟量（无周期测试开销）；32767 具体判读（→框架卡）；预热期 32767（→sm1231-power-on 卡，30 分钟预热另计，p1090 脚注 3）。
- 手册口径：测量原理积分型、最大导线电阻 100 Ω（p1087）；环境温度 <0 °C 时冷端补偿误差未特征化（p1090 脚注 6）。
- 矛盾/勘误（A5 取舍判据）：冷端 ±1.5 °C 在 SM 脚注为"**要添加**到表中误差值上"、SB 脚注为"**已包括**到本表误差中"——两表数字看似可比实不可比；取含口径：SM 精度=表值+1.5，SB 精度=表值；跨表对比一律先还原口径。
- 外链缺口：无（本条手册自足）。
