# 决策规则速查 — S7-1200 可编程控制器 系统手册

| 能力 | 一句话规则 |
|---|---|
| 功率预算双通道差额法（5V 逻辑预算 / 24V 传感器电源预算，p1153–1155） | 功率预算双通道差额法 |
| 27648 模拟量标定 + 电压型 −27648 分叉（误用差 75°C 且不报错） | 27648 模拟量标定 + 电压型 −27648 分叉 |
| 32767 四义识别框架（上溢 / 上电未就绪 / 断路 / 模块级报告，A11 矛盾处置） | 32767 四义识别框架 |
| 优化/标准访问失配四步因果链（HMI 写入丢失） | 优化/标准访问失配四步因果链 |
| 连接资源核算（34 动态资源，HMI 占 1/2/3，加 CM/CP 不增加总数） | 连接资源核算 |
| 紧急 IP 恢复（临时 IP 不受保护等级限制，p645–646） | 紧急 IP 恢复 |
| RUN 模式下载副效应清单 + 12 条临时失败指令（20 块上限/输出冻结/HSC 照跑/首扫位/DB 不可覆盖） | RUN 模式下载副效应清单 + 12 条临时失败指令 |
| 差额为负的非对称处置（5V 减模块 / 24V 加外部电源） | 差额为负的非对称处置 |
| 功率预算三条前置约束（扩展上限 / 禁并联 / 非隔离 M 同电位） | 功率预算三条前置约束 |
| 功率预算双列减法流程（VA/RA-11/RA-1 三源合并指针） | 功率预算双列减法流程 |
| 最大 SM/CM/SB 数量与插槽上限（3 CM 对 CP 同样适用） | 最大 SM/CM/SB 数量与插槽上限 |
| 禁止外部 24V 电源与 CPU 传感器电源并联——分区供电 | 禁止外部 24V 电源与 CPU 传感器电源并联——分区供电 |
| 24V 通道电流耗值三条定额（DI 4mA/点、继电器线圈 11mA/个、SB 4mA/点） | 24V 通道电流耗值三条定额 |
| 功率预算空白计算表模板（表 B-2 结构） | 功率预算空白计算表模板 |
| 超出 5V 功率预算继续挂扩展模块的后果（不可预期行为） | 超出 5V 功率预算继续挂扩展模块的后果 |
| AINFO 字节 26–33 解析（RALRM 判定断路/溢出，16#0006/0007/0008 + aaabb000） | AINFO 字节 26–33 解析 |
| 上电初始化期 32767 假值的启动 OB 轮询规避 | 上电初始化期 32767 假值的启动 OB 轮询规避 |
| DIS_AIRT/EN_AIRT 跨 OB 共享值三段式保护 | DIS_AIRT/EN_AIRT 跨 OB 共享值三段式保护 |
| 端口-协议-默认状态表（仅 102/34964 默认开，谁启用它三分法） | 端口-协议-默认状态表 |
| 更换 CPU 密码/存储卡处置六规则（含免复位两分支） | 更换 CPU 密码/存储卡处置六规则 |
| V3.0→V4.x 迁移（下载后不可撤销 + 六类变化 + 保护等级映射 + 预留区清除） | V3.0→V4.x 迁移 |
| 丢密码唯一恢复路径 = 空卡擦除（删整个程序） | 丢密码唯一恢复路径 = 空卡擦除 |
| 恢复中断→永久丢失保护等级（手册未给恢复步骤） | 恢复中断→永久丢失保护等级 |
| S7-1200 不支持安全擦除（处置要求与设备能力矛盾） | S7-1200 不支持安全擦除 |
| 复位为出厂设置三复选框决策与十项后果（MAC 不变） | 复位为出厂设置三复选框决策与十项后果 |
| 存储卡初始化批次与强制点随卡迁移陷阱 | 存储卡初始化批次与强制点随卡迁移陷阱 |
| IO-Link 主站复位出厂的后果核对与入库前置动作 | IO-Link 主站复位出厂的后果核对与入库前置动作 |
| MB_CLIENT 请求期冻结输入（改输入→无法确定活动实例→失序） | MB_CLIENT 请求期冻结输入 |
| MB_SERVER 默认全开 I/Q 区（QB/IB_Count=65535、Start=0，S3） | MB_SERVER 默认全开 I/Q 区 |
| HSC 输入点冲突『紊乱情况』（可致人员死亡警告） | HSC 输入点冲突『紊乱情况』 |
| CTRL_HSC_EXT En/New 成对更新（不置 En 参数静默不生效） | CTRL_HSC_EXT En/New 成对更新 |
| 数据日志容量公式（创建即全量预留，4 段字节预算 + 双上限） | 数据日志容量公式 |
| 数据日志写满→换新文件续接框架 | 数据日志写满→换新文件续接框架 |
| 数据日志每次写入至少占 2KB（写入放大与攒批对策） | 数据日志每次写入至少占 2KB |
| GET_ERROR 反向语义（ENO=TRUE=有错；接管诊断缓冲区；只留首个错误） | GET_ERROR 反向语义 |
| D_ACT_DP 80A1/80A6 部分失败伪装成 W#16#0000 成功 | D_ACT_DP 80A1/80A6 部分失败伪装成 W#16#0000 成功 |
| 组态控制『不存在』模块的静默剖面（读 0 / 写无效 / 无诊断） | 组态控制『不存在』模块的静默剖面 |
| AWP 注释空格疏漏→编译器静默不生成正确代码 | AWP 注释空格疏漏→编译器静默不生成正确代码 |
| 证书管理器表外参数『只是不工作』不报错 | 证书管理器表外参数『只是不工作』不报错 |
| PWM/PTO 输出地址静默丢弃且不可强制 + 频率/时基静默边界 | PWM/PTO 输出地址静默丢弃且不可强制 + 频率/时基静默边界 |
| IO2MOD 片段访问致 LADDR 静默错值 | IO2MOD 片段访问致 LADDR 静默错值 |
| GETIO_PART/SETIO_PART 区域>LEN 静默截断不报错 | GETIO_PART/SETIO_PART 区域>LEN 静默截断不报错 |
| 扫描周期监视 STOP 阶梯（二次超时即 STOP、OB 80 不豁免、删除 OB 80 更危险） | 扫描周期监视 STOP 阶梯 |
| 诊断缓冲区解读框架（时间轴+状态切换+安全事件限流） | 诊断缓冲区解读框架 |
| 保护等级『完全保护（无访问权）』覆盖 Web 用户权限 | 保护等级『完全保护 |
| CPU 1217C 规格分界读数模板（1MHz HSC / 250KB 工作存储器 / 双端口） | CPU 1217C 规格分界读数模板 |
| 每个 CPU 系统只允许一条扩展电缆 | 每个 CPU 系统只允许一条扩展电缆 |
| RTD 电阻量程满量程换算与『无传感器=32767』判据 | RTD 电阻量程满量程换算与『无传感器=32767』判据 |
| 热电偶每 6 秒断路测试，每通道延长更新 9ms | 热电偶每 6 秒断路测试，每通道延长更新 9ms |
| 首次 IP 分配流程与『在设备上直接设 IP』双刃剑 | 首次 IP 分配流程与『在设备上直接设 IP』双刃剑 |
| MB_CLIENT 超时静态变量取值口径（3.0s 默认 / 55s 硬上限 / 2.0s 响应） | MB_CLIENT 超时静态变量取值口径 |
| CTRL_HSC_EXT 取代 CTRL_HSC 的版本判据 | CTRL_HSC_EXT 取代 CTRL_HSC 的版本判据 |

> 速查只给结论；需要原文依据、案例或反例时读对应能力卡。
